# D15 暖通专业模块

> 来源：@design/INDEX.md | 创建：2026-07-22 | 更新：2026-07-22
> 原始行范围：4899–5109
> 引用约定：同文件内引用使用 §编号，跨文件引用使用 @design/文件名.md

## D15 暖通专业模块

### D15.1 任务定义

| 项目 | 内容 |
|---|---|
| 任务目标 | 建立暖通负荷、系统、设备、风水管网、末端、通风排烟、控制、图纸和条件的专业设计闭环 |
| 直接产出 | 系统范围、领域对象、负荷/系统/设备/管网/控制/协调/出图/校审、技术栈、异常、指标和验收 |
| 成功对齐物 | 暖通负责人能证明系统容量、设备工况、管网/末端和图纸来自有效计算并满足建筑/结构/电气/给排水条件 |
| 本任务不做 | 不以 AI 替代负荷/水力/风力/烟控计算和专业签审；不完成厂家加工深化/自控编程；消防排烟责任按地区配置 |
| 主能力 | CAP-08.04/08.07，消费 Developed Baseline，输出 HVAC Submission Baseline |

### D15.2 系统范围

| 系统代码 | 系统 | 核心内容 |
|---|---|---|
| H-CL | 冷热源 | 冷机/锅炉/热泵/换热、储能、一次/二次系统和能源 |
| H-AH | 空气系统 | 空调箱、新风、送回风、分区和末端 |
| H-HW | 水系统 | 冷冻/冷却/热水、泵、管网、平衡和水处理接口 |
| H-VT | 通风 | 卫生间、厨房、车库、设备房和工艺通风 |
| H-SE | 防排烟 | 加压、排烟、补风、控制和防火接口（按专业责任配置） |
| H-RF | 制冷/特殊环境 | 冷库、洁净、实验、医疗/工艺环境等扩展 |
| H-CT | 控制与监测 | 运行模式、联锁、传感、设定点、BMS 接口和计量 |

### D15.3 领域对象

| 对象 | 职责 | 关键内容 |
|---|---|---|
| HVACDesignBasis | 设计基准 | 地区气候、室内参数、人员/设备、通风、系统边界、能效和规范 |
| ThermalZone | 热区 | 空间集合、用途、时程、设定点、围护、内部负荷和新风 |
| LoadModel | 负荷模型 | 几何、围护、气候、时程、渗透、内扰和系统假设 |
| LoadRun | 负荷证据 | 引擎、输入版本、峰值/逐时结果、警告和审核 |
| HVACSystem | 系统身份 | 类型、服务区域、工况、介质、运行模式、上下游和状态 |
| HVACEquipment | 设备 | 性能点、曲线、效率、冗余、尺寸、重量、噪声和维护 |
| AirNetwork | 风网 | 节点、风管、风量、尺寸、压力、速度、标高和附件 |
| HydronicNetwork | 水网 | 管段、流量、管径、压损、泵、阀、平衡和标高 |
| HVACterminal | 末端 | 类型、服务空间、风/水量、能力、连接和控制 |
| ControlSequence | 控制序列 | 模式、触发、设定点、联锁、故障和 BMS 点位需求 |
| HVACCondition | 专业条件 | 机房/竖井、洞口、荷载、电源、排水、散热、噪声和控制 |
| HVACDrawingSet | 图纸/明细 | 平面、系统图、机房/剖面、控制、设备/管线表和说明 |
| HVACSubmission | G4 提交 | 固定负荷、系统、设备、管网、图纸、条件、检查和签审 |

### D15.4 输入门禁

必须具备：Developed Baseline、空间/用途/人数/时程、围护性能、气候文件、HVACDesignBasis、机房/竖井/净高、结构/电气/给排水条件、消防策略、地区规范、专业任命和信息成熟度。

围护/人数/设备散热/运行时程等关键输入未确认时，LoadRun 标记假设和敏感性；不得以单点经验值掩盖输入不确定性。

### D15.5 专业流程

1. 冻结设计气象、室内参数、时程、通风和能效目标。
2. 建立 ThermalZone/LoadModel，运行负荷并由专业人员审核。
3. 比较系统方案，确定冷热源、空气/水系统、通风/排烟和控制策略。
4. 按设计工况选设备/冗余，确认机房、运输、维护、噪声/振动和基础。
5. 建立风网/水网、末端和主路由，运行压损/水力/风量计算与平衡。
6. 建立 ControlSequence 和电气/给排水/BMS/消防联锁条件。
7. 与建筑/结构/给排水/电气进行净高、洞口、荷载、排水、电源和控制协调。
8. 生成图纸、说明、设备/管线/点位明细和计算书。
9. 运行计算—BIM—图纸—明细—控制一致性检查和专业校审，形成 G4 提交。

### D15.6 负荷模型与运行

- ThermalZone 与建筑 Space 版本映射；合并/拆分规则和未映射空间显式。
- 围护构造/性能来自批准建筑类型，气象文件记录站点、年份/典型年和来源。
- 人员、照明、设备、新风、渗透和时程关联 Requirement/专业条件。
- LoadRun 保存引擎/版本、模型哈希、参数、峰值/逐时结果、未满足时数和警告。
- AI 可辅助输入异常/缺失和结果离群检测，不决定室内标准、负荷系数或系统容量。

### D15.7 系统选择与设备

SystemDecision 比较舒适/环境要求、能效、碳排、初投资/运维、空间、噪声、冗余、可维护、地区资源和风险。选择记录备选与理由，不只记录最终名称。

设备选型关联设计/部分负荷工况、性能曲线、效率、冗余、声学/振动、尺寸/重量、检修/运输、基础、电源/控制、冷凝/排水和散热。品牌仅作为批准候选，性能规格为主要求。

### D15.8 风网与水网

| 控制 | 风网 | 水网 |
|---|---|---|
| 连通 | 末端→系统/设备/风口 | 末端→支路→干管→设备 |
| 计算 | 风量、速度、压损、风机工况 | 流量、速度、压损、泵工况/平衡 |
| 几何 | 尺寸、标高、保温、附件 | 管径、标高、保温、阀件 |
| 空间 | 净高、检修、消声、防火阀 | 检修、排气/泄水、补偿/支撑 |
| 约束 | 防火分区、噪声、气流组织 | 压力等级、水质、温差、系统隔离 |

自动路由必须满足禁入区、净距、维护、压力/速度、保温和附件空间；候选修改后重新计算，不以几何可放置代替系统可行。

### D15.9 通风、防排烟与特殊环境

- 通风量来源于人员/面积/污染物/设备散热/工艺和地区规范，记录控制值。
- 厨房、卫生间、车库、设备房等保持压差/补风/排放位置和建筑条件。
- 防排烟/加压系统关联防火分区、烟区、疏散和消防控制；AI 不作法定烟控结论。
- 洁净/医疗/实验等使用专业能力包扩展换气、压差、过滤、温湿度、冗余和验证要求。

### D15.10 控制序列

ControlSequence 采用结构化状态/模式：启停条件、占用/非占用、设定点、设备级联/轮换、阀/风阀、联锁、消防模式、故障降级、报警和手动覆盖。

控制点位/序列与设备/传感对象映射；自然语言说明是派生表示。LLM 可起草说明，但逻辑必须由专业负责人/自控责任方验证。

### D15.11 专业条件

| 条件 | 接收方 | 内容 |
|---|---|---|
| 机房/竖井/净高 | 建筑 | 面积、净高、门/运输、检修和不可占用区 |
| 洞口/荷载/基础 | 结构 | 位置尺寸、设备重量/动力、减振和锚固 |
| 电源/控制 | 电气/智能化 | 容量、等级、启停、联锁、点位和备用需求 |
| 排水/补水 | 给排水 | 流量、压力、温度、水质、冷凝/泄水和接口 |
| 防火/排烟 | 建筑/消防/电气 | 分区、风口/阀、联锁、控制模式和电源 |
| 噪声/振动/散热 | 建筑/结构/声学 | 目标、源参数、隔振/消声和空间影响 |

### D15.12 图纸成果

| 图纸包 | 内容 |
|---|---|
| H0 | 目录、图例、设计/施工说明、系统参数 |
| H1 | 空调/采暖各层平面和系统图 |
| H2 | 通风/排烟平面和系统图 |
| H3 | 冷热源/水系统原理图和机房系统图 |
| H4 | 机房、竖井、典型空间放大和剖面 |
| H5 | 控制原理、联锁/序列和点位接口 |
| H6 | 设备、风管、水管、阀件/风口明细 |
| H7 | 负荷、风/水力、烟控等计算书和条件清单 |

系统图和模型共享 System/Equipment/Network/Terminal ID；独立图形差异受管。

### D15.13 自动化等级

| 任务 | 等级 | 人工门禁 |
|---|---|---|
| 空间→热区/负荷输入候选 | A2/A3 | 空间/时程/围护/内扰确认 |
| 负荷/风水力批运行 | A3/A4 | 输入、收敛、警告和结果审核 |
| 系统/设备候选 | A1/A2 | 多目标比较和专业选型 |
| 风水管路由/尺寸候选 | A2 | 重算+净高/检修/碰撞复核 |
| 系统图/标注/明细/出图 | A2/A3 | 模型—计算—控制—图纸一致性 |
| 控制说明草稿 | A1/A2 | 逻辑/联锁专业验证 |
| 专业安全/签审 | 禁止自治 | 暖通负责人/校审角色 |

### D15.14 检查与校审

自动检查：Space—Zone 映射、输入完整、负荷异常、设备工况/冗余、风水网连通、风量/流量/速度/压损、路由/净高/检修、保温/附件、防火阀/分区、控制对象、条件、模型—计算—图纸—明细一致和信息要求。

人工校审：室内/环境参数、负荷假设、系统选择、能效/碳、设备/部分负荷、通风/烟控、气流组织、水力平衡、控制策略、噪声/振动、维护/施工、法规和跨专业接口。

### D15.15 组件技术栈

| 组件 | 技术栈 | 作用 | 约束 |
|---|---|---|---|
| BIM/出图 | Revit MEP API/APS、AutoCAD .NET、专业 BIM 插件适配 | 系统/设备/管网/图纸 | 版本/族/连接器兼容 |
| 负荷/能耗 | EnergyPlus、OpenStudio/Honeybee、商业负荷软件适配 | 负荷/逐时/方案验证 | 输入映射和地区方法 |
| 风/水力 | 专业计算引擎+Python/.NET 单位/公式服务 | 压损、尺寸、设备工况 | 公式/引擎版本和金样 |
| CFD | OpenFOAM/商业 CFD 适配 | 风环境/气流/特殊空间 | 网格/边界/专家验证 |
| openBIM | IFC/IfcOpenShell/IDS | 系统/设备/网络交换检查 | MEP 映射成熟度 |
| 路由/碰撞 | Revit API+几何图算法+IfcClash | 路由/净高/检修/冲突 | 硬约束不放宽 |
| 控制 | 结构化状态/规则 DSL+说明模板 | 序列/联锁/点位一致性 | 不替代控制系统编程 |

### D15.16 接口与事件

- 输入：Developed Baseline、Space/Envelope/时程、建筑/结构/给排水/电气 Condition、气候/地区规则。
- 输出：LoadModel/Run、HVACSystem/Equipment/Air/Hydronic Network、ControlSequence、HVACCondition/DrawingSet/Submission。
- 事件：`HVACBasisApproved`、`LoadRunCompleted/Failed/Reviewed`、`HVACSystemDecisionChanged`、`HVACConditionIssued/Changed`、`HVACSubmitted/Rework/Accepted`。

### D15.17 异常与恢复

| 异常 | 处理 |
|---|---|
| 空间/围护/时程变化 | 影响热区、负荷、设备、网络和图纸并重算 |
| 负荷/网络计算失败 | 禁止正式容量/尺寸提交，修复输入/模型 |
| 设备性能数据无效 | 重新选型并检查空间/电源/基础/控制 |
| 路由无解 | 输出空间/条件冲突，不静默违反净高/检修 |
| 控制对象失配 | 阻断控制说明/点位提交，修复映射 |
| 消防策略变化 | 重开排烟/加压/联锁/电源和建筑协调 |
| 工具不可用 | 备用引擎/人工路径，专业等价复核 |

### D15.18 指标

| 指标 | 定义 |
|---|---|
| Load Input Completeness | 已确认负荷输入/适用输入 |
| Load/Network Run Validity | 成功并专业审核运行/适用运行 |
| Space-Zone Mapping | 已验证映射空间/适用空间 |
| Equipment Operating Compliance | 满足工况设备/适用设备 |
| HVAC Condition Closure | 按期关闭条件/必需条件 |
| Calculation-BIM-Drawing-Control Consistency | 一致项/适用项 |
| HVAC First-pass | 首次 G4 接受/暖通提交 |
| Post-release HVAC Defect | 发布后严重专业缺陷数 |

### D15.19 D15 验收条件（EARS）

- When 暖通工作启动, the 模块 shall 绑定 Developed Baseline、HVACDesignBasis、空间/围护/时程和气候版本。
- When ThermalZone 创建, the 模块 shall 保存与建筑 Space 的映射及合并/拆分规则。
- When LoadRun 执行, the 模块 shall 保存引擎、模型哈希、气候、时程、参数、结果和警告。
- While 负荷/风水力运行失败或超限未处置, when 容量/尺寸正式提交, the 模块 shall 拒绝。
- When 设备选型, the 模块 shall 关联设计/部分负荷工况、性能曲线、冗余、空间、电源、排水和控制条件。
- When 自动路由修改网络, the 模块 shall 重新计算并校验净高、检修、防火和碰撞。
- When ControlSequence 生成说明, the 模块 shall 与设备/传感/联锁对象映射并要求专业验证。
- When 建筑空间/围护或消防策略变化, the 模块 shall 重开负荷、系统、网络、控制、条件和图纸影响。
- When 系统图生成, the 模块 shall 与模型 System/Equipment/Network/Terminal ID 映射或记录受管差异。
- When 暖通 G4 提交, the 模块 shall 固定负荷、系统、设备、网络、控制、图纸、条件、检查和签审版本。
- While 关键系统/条件/阻断问题未关闭, when G4 提交, the 模块 shall 拒绝接受。

### D15.20 D15 完成检查与下游约束

| 检查项 | 结果 |
|---|---|
| 是否覆盖负荷、冷热源、空气/水系统、通风排烟和控制 | 是 |
| 是否覆盖设备、风水网、末端、条件和图纸 | 是 |
| 是否明确计算引擎/专业人员权威和 AI 边界 | 是 |
| 是否形成暖通 G4 Submission Baseline | 是 |

D15 对下游的强制约束：D16 接收设备容量、供电/控制/消防联锁；D18/19 联邦暖通固定版本；D21/22 检查负荷/系统/BIM/图纸/控制一致；D23 提量使用批准设备/网络；D33 细化 EnergyPlus/CFD/专业工具连接。

